
Version,
  8.7;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {42bdd5d0-a763-4276-a479-b8d538016205}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  East entrance bldg v2,                  !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Level 0 Ceiling Plenum Zone,            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Level 0 Entry way  Ceiling Plenum DroppedCeiling, !- Name
  Ceiling,                                !- Surface Type
  Default interior ceiling,               !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Entry way  DroppedCeiling,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81953802092616, 1.71780844593706, 3.3528, !- X,Y,Z Vertex 1 {m}
  4.5517885588319, 3.12873898197307, 3.3528, !- X,Y,Z Vertex 2 {m}
  3.58098410934131, 6.59527952160355, 3.3528, !- X,Y,Z Vertex 3 {m}
  2.01619547202773, 7.39974280298822, 3.3528, !- X,Y,Z Vertex 4 {m}
  1.05119693504892, 5.80050051033377, 3.3528, !- X,Y,Z Vertex 5 {m}
  1.87972377997297, 2.70489411795832, 3.3528; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Level 0 Entry way  Ceiling Plenum RoofCeiling, !- Name
  Roof,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-ROOF,      !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81953802092616, 1.71780844593706, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.5517885588319, 3.12873898197307, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.58098410934131, 6.59527952160355, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.01619547202773, 7.39974280298822, 3.9624, !- X,Y,Z Vertex 4 {m}
  1.05119693504892, 5.80050051033377, 3.9624, !- X,Y,Z Vertex 5 {m}
  1.87972377997297, 2.70489411795832, 3.9624; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Level 0 Open area 1 Ceiling Plenum DroppedCeiling, !- Name
  Ceiling,                                !- Surface Type
  Default interior ceiling,               !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Open area 1 DroppedCeiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.75229281438252, 1.68571050700354, 3.3528, !- X,Y,Z Vertex 1 {m}
  1.87972377997297, 2.70489411795832, 3.3528, !- X,Y,Z Vertex 2 {m}
  1.05119693504892, 5.80050051033377, 3.3528, !- X,Y,Z Vertex 3 {m}
  2.01619547202773, 7.39974280298822, 3.3528, !- X,Y,Z Vertex 4 {m}
  0.400905437957447, 8.23016906886034, 3.3528, !- X,Y,Z Vertex 5 {m}
  -0.23228008090422, 10.5959252068656, 3.3528, !- X,Y,Z Vertex 6 {m}
  -3.99382160257704, 9.58916596947629, 3.3528, !- X,Y,Z Vertex 7 {m}
  -3.43984006204633, 7.51933783343924, 3.3528, !- X,Y,Z Vertex 8 {m}
  -4.60759102795308, 5.55161104755255, 3.3528, !- X,Y,Z Vertex 9 {m}
  -2.66776154875701, 4.77112386361279, 3.3528; !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Level 0 Open area 1 Ceiling Plenum RoofCeiling, !- Name
  Roof,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-ROOF,      !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.75229281438252, 1.68571050700354, 3.9624, !- X,Y,Z Vertex 1 {m}
  1.87972377997297, 2.70489411795832, 3.9624, !- X,Y,Z Vertex 2 {m}
  1.05119693504892, 5.80050051033377, 3.9624, !- X,Y,Z Vertex 3 {m}
  2.01619547202773, 7.39974280298822, 3.9624, !- X,Y,Z Vertex 4 {m}
  0.400905437957447, 8.23016906886034, 3.9624, !- X,Y,Z Vertex 5 {m}
  -0.23228008090422, 10.5959252068656, 3.9624, !- X,Y,Z Vertex 6 {m}
  -3.99382160257704, 9.58916596947629, 3.9624, !- X,Y,Z Vertex 7 {m}
  -3.43984006204633, 7.51933783343924, 3.9624, !- X,Y,Z Vertex 8 {m}
  -4.60759102795308, 5.55161104755255, 3.9624, !- X,Y,Z Vertex 9 {m}
  -2.66776154875701, 4.77112386361279, 3.9624; !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Level 0 Small office 1 Ceiling Plenum DroppedCeiling, !- Name
  Ceiling,                                !- Surface Type
  Default interior ceiling,               !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Small office 1 DroppedCeiling,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06834350757917, -1.3737012489499, 3.3528, !- X,Y,Z Vertex 1 {m}
  2.71403435440783, -0.412320942829973, 3.3528, !- X,Y,Z Vertex 2 {m}
  3.81953802092616, 1.71780844593706, 3.3528, !- X,Y,Z Vertex 3 {m}
  1.87972377997297, 2.70489411795832, 3.3528, !- X,Y,Z Vertex 4 {m}
  -1.75229281438252, 1.68571050700354, 3.3528, !- X,Y,Z Vertex 5 {m}
  -3.22316180755986, -0.0825408648487301, 3.3528; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Level 0 Small office 1 Ceiling Plenum RoofCeiling, !- Name
  Roof,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-ROOF,      !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06834350757917, -1.3737012489499, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.71403435440783, -0.412320942829973, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.81953802092616, 1.71780844593706, 3.9624, !- X,Y,Z Vertex 3 {m}
  1.87972377997297, 2.70489411795832, 3.9624, !- X,Y,Z Vertex 4 {m}
  -1.75229281438252, 1.68571050700354, 3.9624, !- X,Y,Z Vertex 5 {m}
  -3.22316180755986, -0.0825408648487301, 3.9624; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Level 0 Utility 1 Ceiling Plenum DroppedCeiling, !- Name
  Ceiling,                                !- Surface Type
  Default interior ceiling,               !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Utility 1 DroppedCeiling,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.22316180755986, -0.0825408648487301, 3.3528, !- X,Y,Z Vertex 1 {m}
  -1.75229281438252, 1.68571050700354, 3.3528, !- X,Y,Z Vertex 2 {m}
  -2.66776154875701, 4.77112386361279, 3.3528, !- X,Y,Z Vertex 3 {m}
  -4.60759102795308, 5.55161104755255, 3.3528, !- X,Y,Z Vertex 4 {m}
  -6.73425312491624, 2.02129396567682, 3.3528; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Level 0 Utility 1 Ceiling Plenum RoofCeiling, !- Name
  Roof,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-ROOF,      !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.22316180755986, -0.0825408648487301, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.75229281438252, 1.68571050700354, 3.9624, !- X,Y,Z Vertex 2 {m}
  -2.66776154875701, 4.77112386361279, 3.9624, !- X,Y,Z Vertex 3 {m}
  -4.60759102795308, 5.55161104755255, 3.9624, !- X,Y,Z Vertex 4 {m}
  -6.73425312491624, 2.02129396567682, 3.9624; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Level0 Entry way  Ceiling Plenum AbvClgPlnmWall 4, !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58098410934131, 6.59527952160355, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.58098410934131, 6.59527952160355, 3.3528, !- X,Y,Z Vertex 2 {m}
  2.01619547202773, 7.39974280298822, 3.3528, !- X,Y,Z Vertex 3 {m}
  2.01619547202773, 7.39974280298822, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Level0 Entry way  Ceiling Plenum AbvClgPlnmWall 5, !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5517885588319, 3.12873898197307, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.5517885588319, 3.12873898197307, 3.3528, !- X,Y,Z Vertex 2 {m}
  3.58098410934131, 6.59527952160355, 3.3528, !- X,Y,Z Vertex 3 {m}
  3.58098410934131, 6.59527952160355, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Level0 Entry way  Ceiling Plenum AbvClgPlnmWall 6, !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81953802092616, 1.71780844593706, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.81953802092616, 1.71780844593706, 3.3528, !- X,Y,Z Vertex 2 {m}
  4.5517885588319, 3.12873898197307, 3.3528, !- X,Y,Z Vertex 3 {m}
  4.5517885588319, 3.12873898197307, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Level0 Open area 1 Ceiling Plenum AbvClgPlnmWall 3, !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.43984006204633, 7.51933783343924, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.43984006204633, 7.51933783343924, 3.3528, !- X,Y,Z Vertex 2 {m}
  -4.60759102795308, 5.55161104755255, 3.3528, !- X,Y,Z Vertex 3 {m}
  -4.60759102795308, 5.55161104755255, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Level0 Open area 1 Ceiling Plenum AbvClgPlnmWall 4, !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.99382160257704, 9.58916596947629, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.99382160257704, 9.58916596947629, 3.3528, !- X,Y,Z Vertex 2 {m}
  -3.43984006204633, 7.51933783343924, 3.3528, !- X,Y,Z Vertex 3 {m}
  -3.43984006204633, 7.51933783343924, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Level0 Open area 1 Ceiling Plenum AbvClgPlnmWall 5, !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.23228008090422, 10.5959252068656, 3.9624, !- X,Y,Z Vertex 1 {m}
  -0.23228008090422, 10.5959252068656, 3.3528, !- X,Y,Z Vertex 2 {m}
  -3.99382160257704, 9.58916596947629, 3.3528, !- X,Y,Z Vertex 3 {m}
  -3.99382160257704, 9.58916596947629, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Level0 Open area 1 Ceiling Plenum AbvClgPlnmWall 6, !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.400905437957447, 8.23016906886034, 3.9624, !- X,Y,Z Vertex 1 {m}
  0.400905437957447, 8.23016906886034, 3.3528, !- X,Y,Z Vertex 2 {m}
  -0.23228008090422, 10.5959252068656, 3.3528, !- X,Y,Z Vertex 3 {m}
  -0.23228008090422, 10.5959252068656, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Level0 Open area 1 Ceiling Plenum AbvClgPlnmWall 7, !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.01619547202773, 7.39974280298822, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.01619547202773, 7.39974280298822, 3.3528, !- X,Y,Z Vertex 2 {m}
  0.400905437957447, 8.23016906886034, 3.3528, !- X,Y,Z Vertex 3 {m}
  0.400905437957447, 8.23016906886034, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Level0 Small office 1 Ceiling Plenum AbvClgPlnmWall 1, !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06834350757917, -1.3737012489499, 3.9624, !- X,Y,Z Vertex 1 {m}
  -1.06834350757917, -1.3737012489499, 3.3528, !- X,Y,Z Vertex 2 {m}
  2.71403435440783, -0.412320942829973, 3.3528, !- X,Y,Z Vertex 3 {m}
  2.71403435440783, -0.412320942829973, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Level0 Small office 1 Ceiling Plenum AbvClgPlnmWall 2, !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.22316180755986, -0.0825408648487301, 3.9624, !- X,Y,Z Vertex 1 {m}
  -3.22316180755986, -0.0825408648487301, 3.3528, !- X,Y,Z Vertex 2 {m}
  -1.06834350757917, -1.3737012489499, 3.3528, !- X,Y,Z Vertex 3 {m}
  -1.06834350757917, -1.3737012489499, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Level0 Small office 1 Ceiling Plenum AbvClgPlnmWall 6, !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.71403435440783, -0.412320942829973, 3.9624, !- X,Y,Z Vertex 1 {m}
  2.71403435440783, -0.412320942829973, 3.3528, !- X,Y,Z Vertex 2 {m}
  3.81953802092616, 1.71780844593706, 3.3528, !- X,Y,Z Vertex 3 {m}
  3.81953802092616, 1.71780844593706, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Level0 Utility 1 Ceiling Plenum AbvClgPlnmWall 1, !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.60759102795308, 5.55161104755255, 3.9624, !- X,Y,Z Vertex 1 {m}
  -4.60759102795308, 5.55161104755255, 3.3528, !- X,Y,Z Vertex 2 {m}
  -6.73425312491624, 2.02129396567682, 3.3528, !- X,Y,Z Vertex 3 {m}
  -6.73425312491624, 2.02129396567682, 3.9624; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Level0 Utility 1 Ceiling Plenum AbvClgPlnmWall 5, !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Level 0 Ceiling Plenum Zone,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.73425312491624, 2.02129396567682, 3.9624, !- X,Y,Z Vertex 1 {m}
  -6.73425312491624, 2.02129396567682, 3.3528, !- X,Y,Z Vertex 2 {m}
  -3.22316180755986, -0.0825408648487301, 3.3528, !- X,Y,Z Vertex 3 {m}
  -3.22316180755986, -0.0825408648487301, 3.9624; !- X,Y,Z Vertex 4 {m}

Zone,
  Single zone,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Entry way  DroppedCeiling,              !- Name
  Ceiling,                                !- Surface Type
  Default interior ceiling,               !- Construction Name
  Single zone,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Level 0 Entry way  Ceiling Plenum DroppedCeiling, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81953802092616, 1.71780844593706, 3.3528, !- X,Y,Z Vertex 1 {m}
  4.5517885588319, 3.12873898197307, 3.3528, !- X,Y,Z Vertex 2 {m}
  3.58098410934131, 6.59527952160355, 3.3528, !- X,Y,Z Vertex 3 {m}
  2.01619547202773, 7.39974280298822, 3.3528, !- X,Y,Z Vertex 4 {m}
  1.05119693504892, 5.80050051033377, 3.3528, !- X,Y,Z Vertex 5 {m}
  1.87972377997297, 2.70489411795832, 3.3528; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Entry way  Floor,                       !- Name
  Floor,                                  !- Surface Type
  SLAB-ON-GRADE-FLOOR,                    !- Construction Name
  Single zone,                            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.01619547202773, 7.39974280298822, 0,  !- X,Y,Z Vertex 1 {m}
  3.58098410934131, 6.59527952160355, 0,  !- X,Y,Z Vertex 2 {m}
  4.5517885588319, 3.12873898197307, 0,   !- X,Y,Z Vertex 3 {m}
  3.81953802092616, 1.71780844593706, 0,  !- X,Y,Z Vertex 4 {m}
  1.87972377997297, 2.70489411795832, 0,  !- X,Y,Z Vertex 5 {m}
  1.05119693504892, 5.80050051033377, 0;  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Entryway  Wall 4,                       !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Single zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.58098410934131, 6.59527952160355, 3.3528, !- X,Y,Z Vertex 1 {m}
  3.58098410934131, 6.59527952160355, 0,  !- X,Y,Z Vertex 2 {m}
  2.01619547202773, 7.39974280298822, 0,  !- X,Y,Z Vertex 3 {m}
  2.01619547202773, 7.39974280298822, 3.3528; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  3'0" x 3'0" Double pane  Alum Construction, !- Construction Name
  Entryway  Wall 4,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.55839452510466, 6.60689290543495, 1.25760240215784, !- X,Y,Z Vertex 1 {m}
  3.55839452510466, 6.60689290543495, 0.762, !- X,Y,Z Vertex 2 {m}
  2.03878505626438, 7.38812941915682, 0.762, !- X,Y,Z Vertex 3 {m}
  2.03878505626438, 7.38812941915682, 1.25760240215784; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Entryway  Wall 5,                       !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Single zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5517885588319, 3.12873898197307, 3.3528, !- X,Y,Z Vertex 1 {m}
  4.5517885588319, 3.12873898197307, 0,   !- X,Y,Z Vertex 2 {m}
  3.58098410934131, 6.59527952160355, 0,  !- X,Y,Z Vertex 3 {m}
  3.58098410934131, 6.59527952160355, 3.3528; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  3'0" x 3'0" Double pane  Alum Construction, !- Construction Name
  Entryway  Wall 5,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.54493882618719, 3.15319795093532, 1.25018214379322, !- X,Y,Z Vertex 1 {m}
  4.54493882618719, 3.15319795093532, 0.762, !- X,Y,Z Vertex 2 {m}
  3.58783384198602, 6.5708205526413, 0.762, !- X,Y,Z Vertex 3 {m}
  3.58783384198602, 6.5708205526413, 1.25018214379322; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Entryway  Wall 6,                       !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Single zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.81953802092616, 1.71780844593706, 3.3528, !- X,Y,Z Vertex 1 {m}
  3.81953802092616, 1.71780844593706, 0,  !- X,Y,Z Vertex 2 {m}
  4.5517885588319, 3.12873898197307, 0,   !- X,Y,Z Vertex 3 {m}
  4.5517885588319, 3.12873898197307, 3.3528; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  3'0" x 3'0" Double pane  Alum Construction, !- Construction Name
  Entryway  Wall 6,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.83123834869675, 1.74035312003231, 1.25918170306616, !- X,Y,Z Vertex 1 {m}
  3.83123834869675, 1.74035312003231, 0.762, !- X,Y,Z Vertex 2 {m}
  4.54008823106131, 3.10619430787783, 0.762, !- X,Y,Z Vertex 3 {m}
  4.54008823106131, 3.10619430787783, 1.25918170306616; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Open area 1 DroppedCeiling,             !- Name
  Ceiling,                                !- Surface Type
  Default interior ceiling,               !- Construction Name
  Single zone,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Level 0 Open area 1 Ceiling Plenum DroppedCeiling, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.75229281438252, 1.68571050700354, 3.3528, !- X,Y,Z Vertex 1 {m}
  1.87972377997297, 2.70489411795832, 3.3528, !- X,Y,Z Vertex 2 {m}
  1.05119693504892, 5.80050051033377, 3.3528, !- X,Y,Z Vertex 3 {m}
  2.01619547202773, 7.39974280298822, 3.3528, !- X,Y,Z Vertex 4 {m}
  0.400905437957447, 8.23016906886034, 3.3528, !- X,Y,Z Vertex 5 {m}
  -0.23228008090422, 10.5959252068656, 3.3528, !- X,Y,Z Vertex 6 {m}
  -3.99382160257704, 9.58916596947629, 3.3528, !- X,Y,Z Vertex 7 {m}
  -3.43984006204633, 7.51933783343924, 3.3528, !- X,Y,Z Vertex 8 {m}
  -4.60759102795308, 5.55161104755255, 3.3528, !- X,Y,Z Vertex 9 {m}
  -2.66776154875701, 4.77112386361279, 3.3528; !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Open area 1 Floor,                      !- Name
  Floor,                                  !- Surface Type
  SLAB-ON-GRADE-FLOOR,                    !- Construction Name
  Single zone,                            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.23228008090422, 10.5959252068656, 0, !- X,Y,Z Vertex 1 {m}
  0.400905437957447, 8.23016906886034, 0, !- X,Y,Z Vertex 2 {m}
  2.01619547202773, 7.39974280298822, 0,  !- X,Y,Z Vertex 3 {m}
  1.05119693504892, 5.80050051033377, 0,  !- X,Y,Z Vertex 4 {m}
  1.87972377997297, 2.70489411795832, 0,  !- X,Y,Z Vertex 5 {m}
  -1.75229281438252, 1.68571050700354, 0, !- X,Y,Z Vertex 6 {m}
  -2.66776154875701, 4.77112386361279, 0, !- X,Y,Z Vertex 7 {m}
  -4.60759102795308, 5.55161104755255, 0, !- X,Y,Z Vertex 8 {m}
  -3.43984006204633, 7.51933783343924, 0, !- X,Y,Z Vertex 9 {m}
  -3.99382160257704, 9.58916596947629, 0; !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Openarea 1 Wall 3,                      !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Single zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.43984006204633, 7.51933783343924, 3.3528, !- X,Y,Z Vertex 1 {m}
  -3.43984006204633, 7.51933783343924, 0, !- X,Y,Z Vertex 2 {m}
  -4.60759102795308, 5.55161104755255, 0, !- X,Y,Z Vertex 3 {m}
  -4.60759102795308, 5.55161104755255, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Openarea 1 Wall 4,                      !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Single zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.99382160257704, 9.58916596947629, 3.3528, !- X,Y,Z Vertex 1 {m}
  -3.99382160257704, 9.58916596947629, 0, !- X,Y,Z Vertex 2 {m}
  -3.43984006204633, 7.51933783343924, 0, !- X,Y,Z Vertex 3 {m}
  -3.43984006204633, 7.51933783343924, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Openarea 1 Wall 5,                      !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Single zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.23228008090422, 10.5959252068656, 3.3528, !- X,Y,Z Vertex 1 {m}
  -0.23228008090422, 10.5959252068656, 0, !- X,Y,Z Vertex 2 {m}
  -3.99382160257704, 9.58916596947629, 0, !- X,Y,Z Vertex 3 {m}
  -3.99382160257704, 9.58916596947629, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Openarea 1 Wall 6,                      !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Single zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.400905437957447, 8.23016906886034, 3.3528, !- X,Y,Z Vertex 1 {m}
  0.400905437957447, 8.23016906886034, 0, !- X,Y,Z Vertex 2 {m}
  -0.23228008090422, 10.5959252068656, 0, !- X,Y,Z Vertex 3 {m}
  -0.23228008090422, 10.5959252068656, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Openarea 1 Wall 7,                      !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Single zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.01619547202773, 7.39974280298822, 3.3528, !- X,Y,Z Vertex 1 {m}
  2.01619547202773, 7.39974280298822, 0,  !- X,Y,Z Vertex 2 {m}
  0.400905437957447, 8.23016906886034, 0, !- X,Y,Z Vertex 3 {m}
  0.400905437957447, 8.23016906886034, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Small office 1 DroppedCeiling,          !- Name
  Ceiling,                                !- Surface Type
  Default interior ceiling,               !- Construction Name
  Single zone,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Level 0 Small office 1 Ceiling Plenum DroppedCeiling, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06834350757917, -1.3737012489499, 3.3528, !- X,Y,Z Vertex 1 {m}
  2.71403435440783, -0.412320942829973, 3.3528, !- X,Y,Z Vertex 2 {m}
  3.81953802092616, 1.71780844593706, 3.3528, !- X,Y,Z Vertex 3 {m}
  1.87972377997297, 2.70489411795832, 3.3528, !- X,Y,Z Vertex 4 {m}
  -1.75229281438252, 1.68571050700354, 3.3528, !- X,Y,Z Vertex 5 {m}
  -3.22316180755986, -0.0825408648487301, 3.3528; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Small office 1 Floor,                   !- Name
  Floor,                                  !- Surface Type
  SLAB-ON-GRADE-FLOOR,                    !- Construction Name
  Single zone,                            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87972377997297, 2.70489411795832, 0,  !- X,Y,Z Vertex 1 {m}
  3.81953802092616, 1.71780844593706, 0,  !- X,Y,Z Vertex 2 {m}
  2.71403435440783, -0.412320942829973, 0, !- X,Y,Z Vertex 3 {m}
  -1.06834350757917, -1.3737012489499, 0, !- X,Y,Z Vertex 4 {m}
  -3.22316180755986, -0.0825408648487301, 0, !- X,Y,Z Vertex 5 {m}
  -1.75229281438252, 1.68571050700354, 0; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Smalloffice 1 Wall 1,                   !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Single zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.06834350757917, -1.3737012489499, 3.3528, !- X,Y,Z Vertex 1 {m}
  -1.06834350757917, -1.3737012489499, 0, !- X,Y,Z Vertex 2 {m}
  2.71403435440783, -0.412320942829973, 0, !- X,Y,Z Vertex 3 {m}
  2.71403435440783, -0.412320942829973, 3.3528; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  3'0" x 3'0" Double pane  Alum Construction, !- Construction Name
  Smalloffice 1 Wall 1,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.04372625208014, -1.36744419439558, 1.91529774586845, !- X,Y,Z Vertex 1 {m}
  -1.04372625208014, -1.36744419439558, 0.762, !- X,Y,Z Vertex 2 {m}
  2.6894170989088, -0.418577997384289, 0.762, !- X,Y,Z Vertex 3 {m}
  2.6894170989088, -0.418577997384289, 1.91529774586845; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Smalloffice 1 Wall 2,                   !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Single zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.22316180755986, -0.0825408648487301, 3.3528, !- X,Y,Z Vertex 1 {m}
  -3.22316180755986, -0.0825408648487301, 0, !- X,Y,Z Vertex 2 {m}
  -1.06834350757917, -1.3737012489499, 0, !- X,Y,Z Vertex 3 {m}
  -1.06834350757917, -1.3737012489499, 3.3528; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  3'0" x 3'0" Double pane  Alum Construction, !- Construction Name
  Smalloffice 1 Wall 2,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.20137377108013, -0.095596188144541, 1.92377971342179, !- X,Y,Z Vertex 1 {m}
  -3.20137377108013, -0.095596188144541, 0.762, !- X,Y,Z Vertex 2 {m}
  -1.0901315440589, -1.36064592565409, 0.762, !- X,Y,Z Vertex 3 {m}
  -1.0901315440589, -1.36064592565409, 1.92377971342179; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Smalloffice 1 Wall 6,                   !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Single zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.71403435440783, -0.412320942829973, 3.3528, !- X,Y,Z Vertex 1 {m}
  2.71403435440783, -0.412320942829973, 0, !- X,Y,Z Vertex 2 {m}
  3.81953802092616, 1.71780844593706, 0,  !- X,Y,Z Vertex 3 {m}
  3.81953802092616, 1.71780844593706, 3.3528; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  3'0" x 3'0" Double pane  Alum Construction, !- Construction Name
  Smalloffice 1 Wall 6,                   !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.72573468507442, -0.389776270237714, 1.92490110000951, !- X,Y,Z Vertex 1 {m}
  2.72573468507442, -0.389776270237714, 0.762, !- X,Y,Z Vertex 2 {m}
  3.80783769025957, 1.6952637733448, 0.762, !- X,Y,Z Vertex 3 {m}
  3.80783769025957, 1.6952637733448, 1.92490110000951; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Utility 1 DroppedCeiling,               !- Name
  Ceiling,                                !- Surface Type
  Default interior ceiling,               !- Construction Name
  Single zone,                            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Level 0 Utility 1 Ceiling Plenum DroppedCeiling, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.22316180755986, -0.0825408648487301, 3.3528, !- X,Y,Z Vertex 1 {m}
  -1.75229281438252, 1.68571050700354, 3.3528, !- X,Y,Z Vertex 2 {m}
  -2.66776154875701, 4.77112386361279, 3.3528, !- X,Y,Z Vertex 3 {m}
  -4.60759102795308, 5.55161104755255, 3.3528, !- X,Y,Z Vertex 4 {m}
  -6.73425312491624, 2.02129396567682, 3.3528; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Utility 1 Floor,                        !- Name
  Floor,                                  !- Surface Type
  SLAB-ON-GRADE-FLOOR,                    !- Construction Name
  Single zone,                            !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.60759102795308, 5.55161104755255, 0, !- X,Y,Z Vertex 1 {m}
  -2.66776154875701, 4.77112386361279, 0, !- X,Y,Z Vertex 2 {m}
  -1.75229281438252, 1.68571050700354, 0, !- X,Y,Z Vertex 3 {m}
  -3.22316180755986, -0.0825408648487301, 0, !- X,Y,Z Vertex 4 {m}
  -6.73425312491624, 2.02129396567682, 0; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Utility1 Wall 1,                        !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Single zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.60759102795308, 5.55161104755255, 3.3528, !- X,Y,Z Vertex 1 {m}
  -4.60759102795308, 5.55161104755255, 0, !- X,Y,Z Vertex 2 {m}
  -6.73425312491624, 2.02129396567682, 0, !- X,Y,Z Vertex 3 {m}
  -6.73425312491624, 2.02129396567682, 3.3528; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  3'0" x 3'0" Double pane  Alum Construction, !- Construction Name
  Utility1 Wall 1,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.62069759085228, 5.52985379568175, 1.38033938933147, !- X,Y,Z Vertex 1 {m}
  -4.62069759085228, 5.52985379568175, 0.762, !- X,Y,Z Vertex 2 {m}
  -6.72114656201705, 2.04305121754762, 0.762, !- X,Y,Z Vertex 3 {m}
  -6.72114656201705, 2.04305121754762, 1.38033938933147; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Utility1 Wall 5,                        !- Name
  Wall,                                   !- Surface Type
  Calibrated Exterior EXTERIOR-WALL,      !- Construction Name
  Single zone,                            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.73425312491624, 2.02129396567682, 3.3528, !- X,Y,Z Vertex 1 {m}
  -6.73425312491624, 2.02129396567682, 0, !- X,Y,Z Vertex 2 {m}
  -3.22316180755986, -0.0825408648487301, 0, !- X,Y,Z Vertex 3 {m}
  -3.22316180755986, -0.0825408648487301, 3.3528; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  3'0" x 3'0" Double pane  Alum Construction, !- Construction Name
  Utility1 Wall 5,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.71246508815593, 2.00823864284927, 1.38039262701272, !- X,Y,Z Vertex 1 {m}
  -6.71246508815593, 2.00823864284927, 0.762, !- X,Y,Z Vertex 2 {m}
  -3.24494984432016, -0.0694855420211819, 0.762, !- X,Y,Z Vertex 3 {m}
  -3.24494984432016, -0.0694855420211819, 1.38039262701272; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Merged Entryway  Wall 1 - Smalloffice 1 Wall 5, !- Name
  INTERIOR-WALL,                          !- Construction Name
  Single zone,                            !- Zone Name
  7.29741939039959;                       !- Surface Area {m2}

InternalMass,
  Merged Entryway  Wall 2 - Openarea 1 Wall 9, !- Name
  INTERIOR-WALL,                          !- Construction Name
  Single zone,                            !- Zone Name
  10.7442649199658;                       !- Surface Area {m2}

InternalMass,
  Merged Entryway  Wall 3 - Openarea 1 Wall 8, !- Name
  INTERIOR-WALL,                          !- Construction Name
  Single zone,                            !- Zone Name
  6.26246866143761;                       !- Surface Area {m2}

InternalMass,
  Merged Openarea 1 Wall 1 - Utility1 Wall 3, !- Name
  INTERIOR-WALL,                          !- Construction Name
  Single zone,                            !- Zone Name
  10.7905265209873;                       !- Surface Area {m2}

InternalMass,
  Merged Openarea 1 Wall 10 - Smalloffice 1 Wall 4, !- Name
  INTERIOR-WALL,                          !- Construction Name
  Single zone,                            !- Zone Name
  12.647781876022;                        !- Surface Area {m2}

InternalMass,
  Merged Openarea 1 Wall 2 - Utility1 Wall 2, !- Name
  INTERIOR-WALL,                          !- Construction Name
  Single zone,                            !- Zone Name
  7.01055860665666;                       !- Surface Area {m2}

InternalMass,
  Merged Smalloffice 1 Wall 3 - Utility1 Wall 4, !- Name
  INTERIOR-WALL,                          !- Construction Name
  Single zone,                            !- Zone Name
  7.71156282021133;                       !- Surface Area {m2}

Shading:Zone:Detailed,
  Shading Surface 1,                      !- Name
  Smalloffice 1 Wall 1,                   !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.603856239057156, -2.19025378776667, 1.91529774586845, !- X,Y,Z Vertex 1 {m}
  3.12928711193178, -1.24138759075538, 1.91529774586845, !- X,Y,Z Vertex 2 {m}
  2.9201506989088, -0.418577997384289, 1.91529774586845, !- X,Y,Z Vertex 3 {m}
  -0.81299265208014, -1.36744419439558, 1.91529774586845; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Shading Surface 2,                      !- Name
  Entryway  Wall 6,                       !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.5517885588319, 3.12873898197307, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.76312134646565, 5.46278495517533, 3.9624, !- X,Y,Z Vertex 2 {m}
  3.58098410934131, 6.59527952160355, 3.9624; !- X,Y,Z Vertex 3 {m}

Shading:Zone:Detailed,
  Shading Surface 3,                      !- Name
  Entryway  Wall 6,                       !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.5517885588319, 3.12873898197307, 3.9624, !- X,Y,Z Vertex 1 {m}
  4.5517885588319, 3.12873898197307, 2.7090624, !- X,Y,Z Vertex 2 {m}
  5.76312134646565, 5.46278495517533, 2.7090624, !- X,Y,Z Vertex 3 {m}
  5.76312134646565, 5.46278495517533, 3.9624; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Shading Surface 4,                      !- Name
  Entryway  Wall 6,                       !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.58098410934131, 6.59527952160355, 3.9624, !- X,Y,Z Vertex 1 {m}
  3.58098410934131, 6.59527952160355, 3.3528, !- X,Y,Z Vertex 2 {m}
  4.5517885588319, 3.12873898197307, 3.3528, !- X,Y,Z Vertex 3 {m}
  4.5517885588319, 3.12873898197307, 3.9624; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Shading Surface 5,                      !- Name
  Entryway  Wall 4,                       !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.76312134646565, 5.46278495517533, 3.9624, !- X,Y,Z Vertex 1 {m}
  5.76312134646565, 5.46278495517533, 2.7090624, !- X,Y,Z Vertex 2 {m}
  3.58098410934131, 6.59527952160355, 2.7090624, !- X,Y,Z Vertex 3 {m}
  3.58098410934131, 6.59527952160355, 3.9624; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 3 - Overhang,               !- Name
  Utility1 Wall 5,                        !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.68727366048544, -2.35721674366355, 1.92377971342179, !- X,Y,Z Vertex 1 {m}
  -1.0901315440589, -1.36064592565409, 1.92377971342179, !- X,Y,Z Vertex 2 {m}
  -3.20137377108013, -0.0955961881445406, 1.92377971342179, !- X,Y,Z Vertex 3 {m}
  -3.79851588750667, -1.092167006154, 1.92377971342179; !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Sub Surface 4 - Overhang,               !- Name
  Entryway  Wall 6,                       !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.75790888022788, -0.925458451444663, 1.92490110000951, !- X,Y,Z Vertex 1 {m}
  4.84001188541303, 1.15958159213785, 1.92490110000951, !- X,Y,Z Vertex 2 {m}
  3.80783769025957, 1.6952637733448, 1.92490110000951, !- X,Y,Z Vertex 3 {m}
  2.72573468507442, -0.38977627023771, 1.92490110000951; !- X,Y,Z Vertex 4 {m}

People,
  Open area 1 Occupant 1,                 !- Name
  Single zone,                            !- Zone or ZoneList Name
  Office Space Occupancy,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Default People Activity Schedule Very Low Activity - Seated Passive; !- Activity Level Schedule Name

People,
  People 4,                               !- Name
  Single zone,                            !- Zone or ZoneList Name
  Office Space Occupancy,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  4,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Default People Activity Schedule Very Low Activity - Seated Passive; !- Activity Level Schedule Name

People,
  People 5,                               !- Name
  Single zone,                            !- Zone or ZoneList Name
  Core Zone Occupancy,                    !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Default People Activity Schedule Very Low Activity - Seated Passive; !- Activity Level Schedule Name

People,
  People 6,                               !- Name
  Single zone,                            !- Zone or ZoneList Name
  Core Zone Occupancy,                    !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Default People Activity Schedule Very Low Activity - Seated Passive; !- Activity Level Schedule Name

People,
  Small office 1 Occupant 1,              !- Name
  Single zone,                            !- Zone or ZoneList Name
  Office Space Occupancy,                 !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Default People Activity Schedule Very Low Activity - Seated Passive; !- Activity Level Schedule Name

Lights,
  Entry way  Luminaire 1 0.0 percent reduction, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Lights,                        !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  43.2,                                   !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.3,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

ScheduleTypeLimits,
  Lights Schedule Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Building Lights Default Weekday Schedule, !- Name
  Lights Schedule Type Limits,            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.200000002980232,                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.899999976158142,                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.699999988079071,                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.200000002980232;                      !- Value Until Time 5

Schedule:Week:Daily,
  Schedule:Week:Daily {1f22d004-60ec-4310-a7af-9159f77a632e}, !- Name
  Building Lights Default Weekday Schedule, !- Sunday Schedule:Day Name
  Building Lights Default Weekday Schedule, !- Monday Schedule:Day Name
  Building Lights Default Weekday Schedule, !- Tuesday Schedule:Day Name
  Building Lights Default Weekday Schedule, !- Wednesday Schedule:Day Name
  Building Lights Default Weekday Schedule, !- Thursday Schedule:Day Name
  Building Lights Default Weekday Schedule, !- Friday Schedule:Day Name
  Building Lights Default Weekday Schedule, !- Saturday Schedule:Day Name
  Building Lights Default Weekday Schedule, !- Holiday Schedule:Day Name
  Building Lights Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Building Lights Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Building Lights Default Weekday Schedule, !- CustomDay1 Schedule:Day Name
  Building Lights Default Weekday Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Lights,                        !- Name
  Lights Schedule Type Limits,            !- Schedule Type Limits Name
  Schedule:Week:Daily {1f22d004-60ec-4310-a7af-9159f77a632e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Building Lights Summer Design Day 1,    !- Name
  Lights Schedule Type Limits,            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Lights Winter Design Day 1,    !- Name
  Lights Schedule Type Limits,            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Lights,
  Lights 1 0.0 percent reduction 1,       !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Lights,                        !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  50,                                     !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.3,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  Lights 2 0.0 percent reduction 1,       !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Lights,                        !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  56.32,                                  !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.3,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  Lights 3 0.0 percent reduction 1,       !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Lights,                        !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  84.48,                                  !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.3,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  Lights 4 0.0 percent reduction 1,       !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Lights,                        !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  56.32,                                  !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.3,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  Open area 1 Luminaire 1 0.0 percent reduction, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Lights,                        !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  168.96,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.3,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  Open area 1 Luminaire 2 0.0 percent reduction, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Lights,                        !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  168.96,                                 !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.3,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  Open area 1 Luminaire 3 0.0 percent reduction, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Lights,                        !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  43.2,                                   !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.3,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  Small office 1 Luminaire 1 0.0 percent reduction, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Lights,                        !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  500,                                    !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.3,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  Small office 1 Luminaire 2 0.0 percent reduction, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Lights,                        !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  129.6,                                  !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.3,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  Utility 1 Luminaire 1 0.0 percent reduction, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Lights,                        !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  84.48,                                  !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.3,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

Lights,
  Utility 1 Luminaire 2 0.0 percent reduction, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Lights,                        !- Schedule Name
  LightingLevel,                          !- Design Level Calculation Method
  64.8,                                   !- Lighting Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.3,                                    !- Fraction Radiant
  ,                                       !- Fraction Visible
  ;                                       !- Fraction Replaceable

ElectricEquipment,
  Electric Equipment 1 44.7037532658824 percent reduction 1, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Plug Load,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  265.421984323764,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  Electric Equipment 2 44.7037532658824 percent reduction 1, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Plug Load,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  33.1777480404706,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  Electric Equipment 3 44.7037532658824 percent reduction 1, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Plug Load,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  86.2621449052236,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  Electric Equipment 4 44.7037532658824 percent reduction 1, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Plug Load,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  26.5421984323764,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  Electric Equipment 5 44.7037532658824 percent reduction 1, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Plug Load,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2.76481233670588,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  Electric Equipment 6 44.7037532658824 percent reduction 1, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Plug Load,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  40.3662601159058,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  Electric Equipment 7 44.7037532658824 percent reduction 1, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Plug Load,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  41.4721850505882,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  Electric Equipment 8 44.7037532658824 percent reduction 1, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Plug Load,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  49.7666220607058,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  Open area 1 Plug Load 1 44.7037532658824 percent reduction, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Plug Load,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5.52962467341176,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  Open area 1 Plug Load 2 44.7037532658824 percent reduction, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Plug Load,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  40.3662601159058,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  Open area 1 Plug Load 3 44.7037532658824 percent reduction, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  41.4721850505882,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  Open area 1 Plug Load 4 44.7037532658824 percent reduction, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Plug Load,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  26.5421984323764,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  Open area 1 Plug Load 5 44.7037532658824 percent reduction, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Plug Load,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  71.885120754353,                        !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  Open area 1 Plug Load 6 44.7037532658824 percent reduction, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Plug Load,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  530.843968647528,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  Small office 1 Plug Load 1 44.7037532658824 percent reduction, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Plug Load,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  33.1777480404706,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  Small office 1 Plug Load 2 44.7037532658824 percent reduction, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Plug Load,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  49.7666220607058,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ElectricEquipment,
  Small office 1 Plug Load 3 44.7037532658824 percent reduction, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Building Plug Load,                     !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28.7540483017412,                       !- Design Level {W}
  ,                                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  Entry way Leaky Bldg Infiltration 1.55496994730533 percent reduction 1, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Infiltration Schedule 100% 24/7-365,    !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0466066473987873,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Open area Leaky Bldg Infiltration 1.55496994730533 percent reduction 1, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Infiltration Schedule 100% 24/7-365,    !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0633305814721378,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Small office Leaky Bldg Infiltration 1.55496994730533 percent reduction 1, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Infiltration Schedule 100% 24/7-365,    !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0443393063189307,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Utility Leaky Bldg Infiltration 1.55496994730533 percent reduction 1, !- Name
  Single zone,                            !- Zone or ZoneList Name
  Infiltration Schedule 100% 24/7-365,    !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.0413208777943703,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Single zone Thermostat,                 !- Name
  Single zone,                            !- Zone or ZoneList Name
  Single zone Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Single zone Thermostat;                 !- Control Name 1

Schedule:Compact,
  Single zone Thermostat Schedule,        !- Name
  Single zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Single zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Single zone Thermostat,                 !- Name
  Space Thermostat Heating Setpoint 1 adjusted by -3.31287 F, !- Heating Setpoint Temperature Schedule Name
  Space Thermostat Cooling Setpoint 1 adjusted by -4.40639 F; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Thermostat Heating Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Space Thermostat Heating Setpoint Default Weekday Schedule 1, !- Name
  Thermostat Heating Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.4928481819547;                       !- Value Until Time 1

Schedule:Day:Interval,
  All Weekends 15,                        !- Name
  Thermostat Heating Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16.4928481819547;                       !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {4be8b5ce-df93-4598-9d3d-7972967f787b}, !- Name
  Space Thermostat Heating Setpoint Default Weekday Schedule 1, !- Sunday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule 1, !- Monday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule 1, !- Tuesday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule 1, !- Wednesday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule 1, !- Thursday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule 1, !- Friday Schedule:Day Name
  All Weekends 15,                        !- Saturday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule 1, !- Holiday Schedule:Day Name
  Space Thermostat Heating Setpoint Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  Space Thermostat Heating Setpoint Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule 1, !- CustomDay1 Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {7b3bbc34-e653-4aae-87da-839815efdcbd}, !- Name
  All Weekends 15,                        !- Sunday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule 1, !- Monday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule 1, !- Tuesday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule 1, !- Wednesday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule 1, !- Thursday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule 1, !- Friday Schedule:Day Name
  All Weekends 15,                        !- Saturday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule 1, !- Holiday Schedule:Day Name
  Space Thermostat Heating Setpoint Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  Space Thermostat Heating Setpoint Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule 1, !- CustomDay1 Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Space Thermostat Heating Setpoint 1 adjusted by -3.31287 F, !- Name
  Thermostat Heating Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  Schedule:Week:Daily {4be8b5ce-df93-4598-9d3d-7972967f787b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Schedule:Week:Daily {7b3bbc34-e653-4aae-87da-839815efdcbd}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Space Thermostat Heating Setpoint Summer Design Day 2, !- Name
  Thermostat Heating Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Space Thermostat Heating Setpoint Winter Design Day 2, !- Name
  Thermostat Heating Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.111111111111;                        !- Value Until Time 1

ScheduleTypeLimits,
  Thermostat Cooling Setpoint Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Space Thermostat Cooling Setpoint Default Weekday Schedule 1, !- Name
  Thermostat Cooling Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.4408959079931;                       !- Value Until Time 1

Schedule:Day:Interval,
  All Weekends 14,                        !- Name
  Thermostat Cooling Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.4408959079931;                       !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {80086604-381b-4550-8b69-6d5c2793c768}, !- Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule 1, !- Sunday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule 1, !- Monday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule 1, !- Tuesday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule 1, !- Wednesday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule 1, !- Thursday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule 1, !- Friday Schedule:Day Name
  All Weekends 14,                        !- Saturday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule 1, !- Holiday Schedule:Day Name
  Space Thermostat Cooling Setpoint Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  Space Thermostat Cooling Setpoint Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule 1, !- CustomDay1 Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {44347939-1ad3-4fc4-87c2-7ef73894b74c}, !- Name
  All Weekends 14,                        !- Sunday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule 1, !- Monday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule 1, !- Tuesday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule 1, !- Wednesday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule 1, !- Thursday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule 1, !- Friday Schedule:Day Name
  All Weekends 14,                        !- Saturday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule 1, !- Holiday Schedule:Day Name
  Space Thermostat Cooling Setpoint Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  Space Thermostat Cooling Setpoint Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule 1, !- CustomDay1 Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Space Thermostat Cooling Setpoint 1 adjusted by -4.40639 F, !- Name
  Thermostat Cooling Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  Schedule:Week:Daily {80086604-381b-4550-8b69-6d5c2793c768}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Schedule:Week:Daily {44347939-1ad3-4fc4-87c2-7ef73894b74c}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Space Thermostat Cooling Setpoint Summer Design Day 2, !- Name
  Thermostat Cooling Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Space Thermostat Cooling Setpoint Winter Design Day 2, !- Name
  Thermostat Cooling Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.7777777777778;                       !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Single zone,                            !- Zone Name
  Single zone Equipment List,             !- Zone Conditioning Equipment List Name
  Single zone Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Node 10;                                !- Zone Return Air Node Name

NodeList,
  Single zone Inlet Node List,            !- Name
  Diffuser Outlet;                        !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  OS:AirTerminal:SingleDuct:Uncontrolled 1, !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  Diffuser Outlet,                        !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard,                         !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  2323.78692574678,                       !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Single zone Equipment List,             !- Name
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  OS:AirTerminal:SingleDuct:Uncontrolled 1, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 2
  Elec Baseboard,                         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Single zone,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Design Specification Outdoor Air 2,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0.075511590912,                         !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.4719474432,                           !- Cooling Minimum Air Flow {m3/s}
  0.12,                                   !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.075511590912,                         !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.14158423296,                          !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Single zone Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Single zone Design Spec Zone Air Dist,  !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Single zone,                            !- Zone Name 1
  Design Specification Outdoor Air 2,     !- Design Specification Outdoor Air Object Name 1
  Single zone Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Design Specification Outdoor Air 2,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Tuesday,                                !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Timestep,
  1;                                      !- Number of Timesteps per Hour

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution;                     !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  {53b63e19-cb19-482f-b253-99074c54819b}, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Built-up Roofing - 3/8 in.,             !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Built-up Roofing - 3/8 in. 1 in Calibrated Exterior EXTERIOR-ROOF, !- Name
  Rough,                                  !- Roughness
  0.0267478936043027,                     !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  612.091022048268,                       !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.527393627182008,                      !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Carpet - 1/2 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  288,                                    !- Density {kg/m3}
  1380,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Expanded Polystyrene - Extruded - 1 in., !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.0290000458418302,                     !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Expanded Polystyrene - Extruded - 1 in. 1 in Calibrated Exterior EXTERIOR-WALL, !- Name
  MediumSmooth,                           !- Roughness
  0.0522444630804181,                     !- Thickness {m}
  0.0290000458418302,                     !- Conductivity {W/m-K}
  21.8772918731189,                       !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Gypsum Board - 3/4 in.,                 !- Name
  MediumSmooth,                           !- Roughness
  0.01905,                                !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Gypsum Board - 5/8 in.,                 !- Name
  MediumSmooth,                           !- Roughness
  0.015875,                               !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Gypsum Board - 5/8 in. 1 in Calibrated Exterior EXTERIOR-WALL, !- Name
  MediumSmooth,                           !- Roughness
  0.0326527894252613,                     !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  603.511499948109,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Hardboard - High Density - Standard-tempered Grade - 3/4 in., !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.144,                                  !- Conductivity {W/m-K}
  1010,                                   !- Density {kg/m3}
  1340,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Hardboard - High Density - Standard-tempered Grade - 3/4 in. 1 in Calibrated Exterior EXTERIOR-ROOF, !- Name
  Smooth,                                 !- Roughness
  0.0534957872086055,                     !- Thickness {m}
  0.144,                                  !- Conductivity {W/m-K}
  551.97493952567,                        !- Density {kg/m3}
  1340,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Lightweight Concrete - 6 in. - 80 lb/ft3, !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1281.47706991681,                       !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mineral Fiber Batt Insulation - 10 in., !- Name
  VeryRough,                              !- Roughness
  0.254,                                  !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  19,                                     !- Density {kg/m3}
  960,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Mineral Fiber Batt Insulation - 10 in. 1 in Calibrated Exterior EXTERIOR-ROOF, !- Name
  VeryRough,                              !- Roughness
  0.713277162781407,                      !- Thickness {m}
  0.05,                                   !- Conductivity {W/m-K}
  10.383686981176,                        !- Density {kg/m3}
  960,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Stuco,                                  !- Name
  Rough,                                  !- Roughness
  0.013,                                  !- Thickness {m}
  0.721139,                               !- Conductivity {W/m-K}
  2659,                                   !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.5,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Stuco 1 in Calibrated Exterior EXTERIOR-WALL, !- Name
  Rough,                                  !- Roughness
  0.026739292127773,                      !- Thickness {m}
  0.721139,                               !- Conductivity {W/m-K}
  2005.92134795253,                       !- Density {kg/m3}
  837,                                    !- Specific Heat {J/kg-K}
  0.5,                                    !- Thermal Absorptance
  0.99532213503248,                       !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Vegetable Fiber Board  Sheathing - Intermediate Density - 1/2 in., !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  350,                                    !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Vegetable Fiber Board  Sheathing - Intermediate Density - 1/2 in. 1 in Calibrated Exterior EXTERIOR-ROOF, !- Name
  Smooth,                                 !- Roughness
  0.0356638581390703,                     !- Thickness {m}
  0.057,                                  !- Conductivity {W/m-K}
  191.278444390084,                       !- Density {kg/m3}
  1300,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood-Framed - 4 in. Studs - 16 in. OC - R-0 Cavity Insulation, !- Name
  Smooth,                                 !- Roughness
  0.0889,                                 !- Thickness {m}
  0.367216996560281,                      !- Conductivity {W/m-K}
  126.145399069936,                       !- Density {kg/m3}
  1556.29337142857,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood-Framed - 4 in. Studs - 16 in. OC - R-11 Cavity Insulation, !- Name
  Smooth,                                 !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0603344200649287,                     !- Conductivity {W/m-K}
  126.145399069936,                       !- Density {kg/m3}
  1556.29337142857,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wood-Framed - 4 in. Studs - 16 in. OC - R-11 Cavity Insulation 1 in Calibrated Exterior EXTERIOR-WALL, !- Name
  Smooth,                                 !- Roughness
  0.182855620781463,                      !- Thickness {m}
  0.0603344200649287,                     !- Conductivity {W/m-K}
  95.1627487553123,                       !- Density {kg/m3}
  1556.29337142857,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Material Air Wall 1,                    !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.95,                                   !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  3'0" x 3'0" Double pane  Alum Material, !- Name
  2.49843587008993,                       !- U-Factor {W/m2-K}
  0.38;                                   !- Solar Heat Gain Coefficient

Construction,
  3'0" x 3'0" Double pane  Alum Construction, !- Name
  3'0" x 3'0" Double pane  Alum Material; !- Layer 1

Construction,
  Air Wall,                               !- Name
  Material Air Wall 1;                    !- Layer 1

Construction,
  Calibrated Exterior EXTERIOR-ROOF,      !- Name
  Built-up Roofing - 3/8 in. 1 in Calibrated Exterior EXTERIOR-ROOF, !- Layer 1
  Hardboard - High Density - Standard-tempered Grade - 3/4 in. 1 in Calibrated Exterior EXTERIOR-ROOF, !- Layer 2
  Mineral Fiber Batt Insulation - 10 in. 1 in Calibrated Exterior EXTERIOR-ROOF, !- Layer 3
  Vegetable Fiber Board  Sheathing - Intermediate Density - 1/2 in. 1 in Calibrated Exterior EXTERIOR-ROOF; !- Layer 4

Construction,
  Calibrated Exterior EXTERIOR-WALL,      !- Name
  Stuco 1 in Calibrated Exterior EXTERIOR-WALL, !- Layer 1
  Expanded Polystyrene - Extruded - 1 in. 1 in Calibrated Exterior EXTERIOR-WALL, !- Layer 2
  Wood-Framed - 4 in. Studs - 16 in. OC - R-11 Cavity Insulation 1 in Calibrated Exterior EXTERIOR-WALL, !- Layer 3
  Gypsum Board - 5/8 in. 1 in Calibrated Exterior EXTERIOR-WALL; !- Layer 4

Construction,
  Default interior ceiling,               !- Name
  Gypsum Board - 3/4 in.;                 !- Layer 1

Construction,
  EXTERIOR-ROOF,                          !- Name
  Built-up Roofing - 3/8 in.,             !- Layer 1
  Hardboard - High Density - Standard-tempered Grade - 3/4 in., !- Layer 2
  Mineral Fiber Batt Insulation - 10 in., !- Layer 3
  Vegetable Fiber Board  Sheathing - Intermediate Density - 1/2 in.; !- Layer 4

Construction,
  EXTERIOR-WALL,                          !- Name
  Stuco,                                  !- Layer 1
  Expanded Polystyrene - Extruded - 1 in., !- Layer 2
  Wood-Framed - 4 in. Studs - 16 in. OC - R-11 Cavity Insulation, !- Layer 3
  Gypsum Board - 5/8 in.;                 !- Layer 4

Construction,
  INTERIOR-WALL,                          !- Name
  Gypsum Board - 5/8 in.,                 !- Layer 1
  Wood-Framed - 4 in. Studs - 16 in. OC - R-0 Cavity Insulation, !- Layer 2
  Gypsum Board - 5/8 in.;                 !- Layer 3

Construction,
  SLAB-ON-GRADE-FLOOR,                    !- Name
  Lightweight Concrete - 6 in. - 80 lb/ft3; !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Elevators Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Equipment Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  HVAC Operation Schedule Type Limits,    !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Occupancy Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  People Activity Type Limits,            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Process Loads Schedule Type Limits,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Schedule Type Limits 1,                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Water Use Schedule Type Limits,         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  Schedule Type Limits 1,                 !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Schedule Constant 1,                    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  139.882806752418;                       !- Hourly Value

Schedule:Day:Interval,
  All Weekdays,                           !- Name
  HVAC Operation Schedule Type Limits,    !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.995;                                  !- Value Until Time 1

Schedule:Day:Interval,
  All Weekdays 1,                         !- Name
  Occupancy Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  11:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  12:45,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.2975,                                 !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  All Weekdays 2,                         !- Name
  Water Use Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:45,                                  !- Time 1 {hh:mm}
  0.0475,                                 !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.1525,                                 !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  All Weekdays 3,                         !- Name
  Equipment Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:15,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.3025;                                 !- Value Until Time 3

Schedule:Day:Interval,
  All Weekdays 4,                         !- Name
  Lights Schedule Type Limits,            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:15,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.7975,                                 !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.0525;                                 !- Value Until Time 3

Schedule:Day:Interval,
  All Weekdays 5,                         !- Name
  Thermostat Cooling Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.3333333333333;                       !- Value Until Time 1

Schedule:Day:Interval,
  All Weekdays 6,                         !- Name
  Thermostat Heating Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  All Weekends,                           !- Name
  HVAC Operation Schedule Type Limits,    !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.995;                                  !- Value Until Time 1

Schedule:Day:Interval,
  All Weekends 1,                         !- Name
  Occupancy Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  All Weekends 10,                        !- Name
  Equipment Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.300000011920929;                      !- Value Until Time 1

Schedule:Day:Interval,
  All Weekends 12,                        !- Name
  Thermostat Cooling Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  All Weekends 13,                        !- Name
  Thermostat Heating Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  All Weekends 2,                         !- Name
  Water Use Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  All Weekends 3,                         !- Name
  Equipment Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3075;                                 !- Value Until Time 1

Schedule:Day:Interval,
  All Weekends 4,                         !- Name
  Lights Schedule Type Limits,            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.055;                                  !- Value Until Time 1

Schedule:Day:Interval,
  All Weekends 5,                         !- Name
  Thermostat Cooling Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.3333333333333;                       !- Value Until Time 1

Schedule:Day:Interval,
  All Weekends 6,                         !- Name
  Thermostat Heating Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.9444444444444;                       !- Value Until Time 1

Schedule:Day:Interval,
  All Weekends 7,                         !- Name
  HVAC Operation Schedule Type Limits,    !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.995;                                  !- Value Until Time 1

Schedule:Day:Interval,
  All Weekends 8,                         !- Name
  Occupancy Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  All Weekends 9,                         !- Name
  Water Use Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building HVAC Operation Default Weekday Schedule, !- Name
  HVAC Operation Schedule Type Limits,    !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.995;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Building HVAC Operation Summer Design Day, !- Name
  HVAC Operation Schedule Type Limits,    !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building HVAC Operation Summer Design Day 1, !- Name
  HVAC Operation Schedule Type Limits,    !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building HVAC Operation Winter Design Day, !- Name
  HVAC Operation Schedule Type Limits,    !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building HVAC Operation Winter Design Day 1, !- Name
  HVAC Operation Schedule Type Limits,    !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Lights Summer Design Day,      !- Name
  Lights Schedule Type Limits,            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Lights Winter Design Day,      !- Name
  Lights Schedule Type Limits,            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Plug Load Default Weekday Schedule, !- Name
  Equipment Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:15,                                  !- Time 1 {hh:mm}
  0.300000011920929,                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.899999916553497,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.300000011920929;                      !- Value Until Time 3

Schedule:Day:Interval,
  Building Plug Load Summer Design Day,   !- Name
  Equipment Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Plug Load Summer Design Day 1, !- Name
  Equipment Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Plug Load Winter Design Day,   !- Name
  Equipment Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Plug Load Winter Design Day 1, !- Name
  Equipment Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Building Water Use Default Weekday Schedule, !- Name
  Water Use Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.152500003576279,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Point-of-use Electricity Water Heater Water Temp Default, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Thermostat Heating Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  4.44444444444446;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Thermostat Heating Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  37.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  HVAC Operation Schedule Type Limits,    !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  People Activity Type Limits,            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.100000001490116,                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.300000011920929,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.100000001490116;                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Thermostat Heating Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Simuwatt Default Summer Clg Sch - 68F,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Simuwatt Default Summer Htg Sch - 68F,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Simuwatt Default Winter Clg Sch - 68F,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Simuwatt Default Winter Htg Sch - 68F,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Space Occupancy Default Weekday Schedule, !- Name
  Occupancy Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  16:15,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0.25;                                   !- Value Until Time 4

Schedule:Day:Interval,
  Space Occupancy Summer Design Day,      !- Name
  Occupancy Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Space Occupancy Summer Design Day 1,    !- Name
  Occupancy Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Space Occupancy Winter Design Day,      !- Name
  Occupancy Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Space Occupancy Winter Design Day 1,    !- Name
  Occupancy Schedule Type Limits,         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Space Thermostat Cooling Setpoint Default Weekday Schedule, !- Name
  Thermostat Cooling Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Space Thermostat Cooling Setpoint Summer Design Day, !- Name
  Thermostat Cooling Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.3333333333333;                       !- Value Until Time 1

Schedule:Day:Interval,
  Space Thermostat Cooling Setpoint Summer Design Day 1, !- Name
  Thermostat Cooling Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Space Thermostat Cooling Setpoint Winter Design Day, !- Name
  Thermostat Cooling Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.3333333333333;                       !- Value Until Time 1

Schedule:Day:Interval,
  Space Thermostat Cooling Setpoint Winter Design Day 1, !- Name
  Thermostat Cooling Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Space Thermostat Heating Setpoint Default Weekday Schedule, !- Name
  Thermostat Heating Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Space Thermostat Heating Setpoint Summer Design Day, !- Name
  Thermostat Heating Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Space Thermostat Heating Setpoint Summer Design Day 1, !- Name
  Thermostat Heating Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Space Thermostat Heating Setpoint Winter Design Day, !- Name
  Thermostat Heating Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Space Thermostat Heating Setpoint Winter Design Day 1, !- Name
  Thermostat Heating Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.111111111111;                        !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  Thermostat Cooling Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {995ef73c-77be-407a-814c-7d1842c2b609}, !- Name
  Schedule Day 2,                         !- Sunday Schedule:Day Name
  Schedule Day 2,                         !- Monday Schedule:Day Name
  Schedule Day 2,                         !- Tuesday Schedule:Day Name
  Schedule Day 2,                         !- Wednesday Schedule:Day Name
  Schedule Day 2,                         !- Thursday Schedule:Day Name
  Schedule Day 2,                         !- Friday Schedule:Day Name
  Schedule Day 2,                         !- Saturday Schedule:Day Name
  Schedule Day 2,                         !- Holiday Schedule:Day Name
  Schedule Day 7,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 2,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 2;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  0.06309 m^3/hr Faucet mixed temp 100.0F, !- Name
  Thermostat Heating Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  Schedule:Week:Daily {995ef73c-77be-407a-814c-7d1842c2b609}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {af9d2ca2-fdc4-44ad-a9ac-6513662b9723}, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 1,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 1,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  6.056 L/s Toilet mixed temp 40.0F,      !- Name
  Thermostat Heating Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  Schedule:Week:Daily {af9d2ca2-fdc4-44ad-a9ac-6513662b9723}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {613b03ce-e44c-48e1-9d55-6f110f6f3eb2}, !- Name
  Building HVAC Operation Default Weekday Schedule, !- Sunday Schedule:Day Name
  Building HVAC Operation Default Weekday Schedule, !- Monday Schedule:Day Name
  Building HVAC Operation Default Weekday Schedule, !- Tuesday Schedule:Day Name
  Building HVAC Operation Default Weekday Schedule, !- Wednesday Schedule:Day Name
  Building HVAC Operation Default Weekday Schedule, !- Thursday Schedule:Day Name
  Building HVAC Operation Default Weekday Schedule, !- Friday Schedule:Day Name
  All Weekends 7,                         !- Saturday Schedule:Day Name
  Building HVAC Operation Default Weekday Schedule, !- Holiday Schedule:Day Name
  Building HVAC Operation Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Building HVAC Operation Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Building HVAC Operation Default Weekday Schedule, !- CustomDay1 Schedule:Day Name
  Building HVAC Operation Default Weekday Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {848b1846-3e06-4a3d-a4c8-d7ea492d2bbb}, !- Name
  All Weekends 7,                         !- Sunday Schedule:Day Name
  Building HVAC Operation Default Weekday Schedule, !- Monday Schedule:Day Name
  Building HVAC Operation Default Weekday Schedule, !- Tuesday Schedule:Day Name
  Building HVAC Operation Default Weekday Schedule, !- Wednesday Schedule:Day Name
  Building HVAC Operation Default Weekday Schedule, !- Thursday Schedule:Day Name
  Building HVAC Operation Default Weekday Schedule, !- Friday Schedule:Day Name
  All Weekends 7,                         !- Saturday Schedule:Day Name
  Building HVAC Operation Default Weekday Schedule, !- Holiday Schedule:Day Name
  Building HVAC Operation Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Building HVAC Operation Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Building HVAC Operation Default Weekday Schedule, !- CustomDay1 Schedule:Day Name
  Building HVAC Operation Default Weekday Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building HVAC Operation,                !- Name
  HVAC Operation Schedule Type Limits,    !- Schedule Type Limits Name
  Schedule:Week:Daily {613b03ce-e44c-48e1-9d55-6f110f6f3eb2}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Schedule:Week:Daily {848b1846-3e06-4a3d-a4c8-d7ea492d2bbb}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {28c40f42-f089-4b28-8b98-361ca4b5c1bf}, !- Name
  Building Plug Load Default Weekday Schedule, !- Sunday Schedule:Day Name
  Building Plug Load Default Weekday Schedule, !- Monday Schedule:Day Name
  Building Plug Load Default Weekday Schedule, !- Tuesday Schedule:Day Name
  Building Plug Load Default Weekday Schedule, !- Wednesday Schedule:Day Name
  Building Plug Load Default Weekday Schedule, !- Thursday Schedule:Day Name
  Building Plug Load Default Weekday Schedule, !- Friday Schedule:Day Name
  All Weekends 10,                        !- Saturday Schedule:Day Name
  Building Plug Load Default Weekday Schedule, !- Holiday Schedule:Day Name
  Building Plug Load Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Building Plug Load Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Building Plug Load Default Weekday Schedule, !- CustomDay1 Schedule:Day Name
  Building Plug Load Default Weekday Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {084e7d41-1406-43f0-af33-51767fa147ba}, !- Name
  All Weekends 10,                        !- Sunday Schedule:Day Name
  Building Plug Load Default Weekday Schedule, !- Monday Schedule:Day Name
  Building Plug Load Default Weekday Schedule, !- Tuesday Schedule:Day Name
  Building Plug Load Default Weekday Schedule, !- Wednesday Schedule:Day Name
  Building Plug Load Default Weekday Schedule, !- Thursday Schedule:Day Name
  Building Plug Load Default Weekday Schedule, !- Friday Schedule:Day Name
  All Weekends 10,                        !- Saturday Schedule:Day Name
  Building Plug Load Default Weekday Schedule, !- Holiday Schedule:Day Name
  Building Plug Load Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Building Plug Load Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Building Plug Load Default Weekday Schedule, !- CustomDay1 Schedule:Day Name
  Building Plug Load Default Weekday Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Plug Load,                     !- Name
  Equipment Schedule Type Limits,         !- Schedule Type Limits Name
  Schedule:Week:Daily {28c40f42-f089-4b28-8b98-361ca4b5c1bf}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Schedule:Week:Daily {084e7d41-1406-43f0-af33-51767fa147ba}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {e5c1b4f6-6e05-4037-9e93-02ad23651b4c}, !- Name
  Building Water Use Default Weekday Schedule, !- Sunday Schedule:Day Name
  Building Water Use Default Weekday Schedule, !- Monday Schedule:Day Name
  Building Water Use Default Weekday Schedule, !- Tuesday Schedule:Day Name
  Building Water Use Default Weekday Schedule, !- Wednesday Schedule:Day Name
  Building Water Use Default Weekday Schedule, !- Thursday Schedule:Day Name
  Building Water Use Default Weekday Schedule, !- Friday Schedule:Day Name
  All Weekends 9,                         !- Saturday Schedule:Day Name
  Building Water Use Default Weekday Schedule, !- Holiday Schedule:Day Name
  Building Water Use Default Weekday Schedule, !- SummerDesignDay Schedule:Day Name
  Building Water Use Default Weekday Schedule, !- WinterDesignDay Schedule:Day Name
  Building Water Use Default Weekday Schedule, !- CustomDay1 Schedule:Day Name
  Building Water Use Default Weekday Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {1c39b74e-a04f-49f2-a5cb-229927816e14}, !- Name
  All Weekends 9,                         !- Sunday Schedule:Day Name
  Building Water Use Default Weekday Schedule, !- Monday Schedule:Day Name
  Building Water Use Default Weekday Schedule, !- Tuesday Schedule:Day Name
  Building Water Use Default Weekday Schedule, !- Wednesday Schedule:Day Name
  Building Water Use Default Weekday Schedule, !- Thursday Schedule:Day Name
  Building Water Use Default Weekday Schedule, !- Friday Schedule:Day Name
  All Weekends 9,                         !- Saturday Schedule:Day Name
  Building Water Use Default Weekday Schedule, !- Holiday Schedule:Day Name
  Building Water Use Default Weekday Schedule, !- SummerDesignDay Schedule:Day Name
  Building Water Use Default Weekday Schedule, !- WinterDesignDay Schedule:Day Name
  Building Water Use Default Weekday Schedule, !- CustomDay1 Schedule:Day Name
  Building Water Use Default Weekday Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Building Water Use,                     !- Name
  Water Use Schedule Type Limits,         !- Schedule Type Limits Name
  Schedule:Week:Daily {e5c1b4f6-6e05-4037-9e93-02ad23651b4c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Schedule:Week:Daily {1c39b74e-a04f-49f2-a5cb-229927816e14}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {2a40501d-4f3f-4f97-b4d8-12bee1fef991}, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 8,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {22d122c0-5db4-4591-a434-bf8f99006dce}, !- Name
  Schedule Day 8,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 8,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 6,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 6,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Core Zone Occupancy,                    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {2a40501d-4f3f-4f97-b4d8-12bee1fef991}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Schedule:Week:Daily {22d122c0-5db4-4591-a434-bf8f99006dce}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {22e0ff35-7b2c-4f53-9313-01114df9cb81}, !- Name
  Schedule Day 3,                         !- Sunday Schedule:Day Name
  Schedule Day 3,                         !- Monday Schedule:Day Name
  Schedule Day 3,                         !- Tuesday Schedule:Day Name
  Schedule Day 3,                         !- Wednesday Schedule:Day Name
  Schedule Day 3,                         !- Thursday Schedule:Day Name
  Schedule Day 3,                         !- Friday Schedule:Day Name
  Schedule Day 3,                         !- Saturday Schedule:Day Name
  Schedule Day 3,                         !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 3,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 3,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 3;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Default HVAC Operation 24/7-365,        !- Name
  HVAC Operation Schedule Type Limits,    !- Schedule Type Limits Name
  Schedule:Week:Daily {22e0ff35-7b2c-4f53-9313-01114df9cb81}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {ab0806a3-7235-4fd5-a937-54d4223260ea}, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  Schedule Day 5,                         !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 5,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 5,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 5;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Default People Activity Schedule Very Low Activity - Seated Passive, !- Name
  People Activity Type Limits,            !- Schedule Type Limits Name
  Schedule:Week:Daily {ab0806a3-7235-4fd5-a937-54d4223260ea}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {23cba04e-7b20-423b-984d-7d4e76ef9eca}, !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  Schedule Day 4,                         !- Saturday Schedule:Day Name
  Schedule Day 4,                         !- Holiday Schedule:Day Name
  Schedule Day 4,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 4,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 4;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Infiltration Schedule 100% 24/7-365,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {23cba04e-7b20-423b-984d-7d4e76ef9eca}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {462e64f8-d9a0-4212-aac3-f312a4281c82}, !- Name
  Space Occupancy Default Weekday Schedule, !- Sunday Schedule:Day Name
  Space Occupancy Default Weekday Schedule, !- Monday Schedule:Day Name
  Space Occupancy Default Weekday Schedule, !- Tuesday Schedule:Day Name
  Space Occupancy Default Weekday Schedule, !- Wednesday Schedule:Day Name
  Space Occupancy Default Weekday Schedule, !- Thursday Schedule:Day Name
  Space Occupancy Default Weekday Schedule, !- Friday Schedule:Day Name
  All Weekends 8,                         !- Saturday Schedule:Day Name
  Space Occupancy Default Weekday Schedule, !- Holiday Schedule:Day Name
  Space Occupancy Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Space Occupancy Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Space Occupancy Default Weekday Schedule, !- CustomDay1 Schedule:Day Name
  Space Occupancy Default Weekday Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c9732ec4-43d5-4655-958f-9141d829596f}, !- Name
  All Weekends 8,                         !- Sunday Schedule:Day Name
  Space Occupancy Default Weekday Schedule, !- Monday Schedule:Day Name
  Space Occupancy Default Weekday Schedule, !- Tuesday Schedule:Day Name
  Space Occupancy Default Weekday Schedule, !- Wednesday Schedule:Day Name
  Space Occupancy Default Weekday Schedule, !- Thursday Schedule:Day Name
  Space Occupancy Default Weekday Schedule, !- Friday Schedule:Day Name
  All Weekends 8,                         !- Saturday Schedule:Day Name
  Space Occupancy Default Weekday Schedule, !- Holiday Schedule:Day Name
  Space Occupancy Summer Design Day 1,    !- SummerDesignDay Schedule:Day Name
  Space Occupancy Winter Design Day 1,    !- WinterDesignDay Schedule:Day Name
  Space Occupancy Default Weekday Schedule, !- CustomDay1 Schedule:Day Name
  Space Occupancy Default Weekday Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office Space Occupancy,                 !- Name
  Occupancy Schedule Type Limits,         !- Schedule Type Limits Name
  Schedule:Week:Daily {462e64f8-d9a0-4212-aac3-f312a4281c82}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Schedule:Week:Daily {c9732ec4-43d5-4655-958f-9141d829596f}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {278cdad7-f8dc-439e-a98d-9ca4195a70d8}, !- Name
  Point-of-use Electricity Water Heater Water Temp Default, !- Sunday Schedule:Day Name
  Point-of-use Electricity Water Heater Water Temp Default, !- Monday Schedule:Day Name
  Point-of-use Electricity Water Heater Water Temp Default, !- Tuesday Schedule:Day Name
  Point-of-use Electricity Water Heater Water Temp Default, !- Wednesday Schedule:Day Name
  Point-of-use Electricity Water Heater Water Temp Default, !- Thursday Schedule:Day Name
  Point-of-use Electricity Water Heater Water Temp Default, !- Friday Schedule:Day Name
  Point-of-use Electricity Water Heater Water Temp Default, !- Saturday Schedule:Day Name
  Point-of-use Electricity Water Heater Water Temp Default, !- Holiday Schedule:Day Name
  Point-of-use Electricity Water Heater Water Temp Default, !- SummerDesignDay Schedule:Day Name
  Point-of-use Electricity Water Heater Water Temp Default, !- WinterDesignDay Schedule:Day Name
  Point-of-use Electricity Water Heater Water Temp Default, !- CustomDay1 Schedule:Day Name
  Point-of-use Electricity Water Heater Water Temp Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Point-of-use Electricity Water Heater Water Temp - 120.0F, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {278cdad7-f8dc-439e-a98d-9ca4195a70d8}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule:Week:Daily {8d273548-2887-413b-bbff-c5295167f11e}, !- Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule, !- Sunday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule, !- Monday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule, !- Tuesday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule, !- Wednesday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule, !- Thursday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule, !- Friday Schedule:Day Name
  All Weekends 12,                        !- Saturday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule, !- Holiday Schedule:Day Name
  Space Thermostat Cooling Setpoint Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Space Thermostat Cooling Setpoint Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule, !- CustomDay1 Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {bb573df9-f4f2-47c5-a539-8b476075f90f}, !- Name
  All Weekends 12,                        !- Sunday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule, !- Monday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule, !- Tuesday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule, !- Wednesday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule, !- Thursday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule, !- Friday Schedule:Day Name
  All Weekends 12,                        !- Saturday Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule, !- Holiday Schedule:Day Name
  Space Thermostat Cooling Setpoint Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Space Thermostat Cooling Setpoint Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule, !- CustomDay1 Schedule:Day Name
  Space Thermostat Cooling Setpoint Default Weekday Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Space Thermostat Cooling Setpoint,      !- Name
  Thermostat Cooling Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  Schedule:Week:Daily {8d273548-2887-413b-bbff-c5295167f11e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Schedule:Week:Daily {bb573df9-f4f2-47c5-a539-8b476075f90f}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {cd529acd-c686-41a0-908c-a89cec79bca4}, !- Name
  Space Thermostat Heating Setpoint Default Weekday Schedule, !- Sunday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule, !- Monday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule, !- Tuesday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule, !- Wednesday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule, !- Thursday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule, !- Friday Schedule:Day Name
  All Weekends 13,                        !- Saturday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule, !- Holiday Schedule:Day Name
  Space Thermostat Heating Setpoint Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Space Thermostat Heating Setpoint Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule, !- CustomDay1 Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {16685aaf-4915-4db7-a450-8d9aa7a339ff}, !- Name
  All Weekends 13,                        !- Sunday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule, !- Monday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule, !- Tuesday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule, !- Wednesday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule, !- Thursday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule, !- Friday Schedule:Day Name
  All Weekends 13,                        !- Saturday Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule, !- Holiday Schedule:Day Name
  Space Thermostat Heating Setpoint Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Space Thermostat Heating Setpoint Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule, !- CustomDay1 Schedule:Day Name
  Space Thermostat Heating Setpoint Default Weekday Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Space Thermostat Heating Setpoint,      !- Name
  Thermostat Heating Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  Schedule:Week:Daily {cd529acd-c686-41a0-908c-a89cec79bca4}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  5,                                      !- End Day 1
  Schedule:Week:Daily {16685aaf-4915-4db7-a450-8d9aa7a339ff}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  6,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {b5f52f86-30e1-4a6b-bcf4-214f2e7b971e}, !- Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70F, !- Name
  Thermostat Cooling Setpoint Schedule Type Limits, !- Schedule Type Limits Name
  Schedule:Week:Daily {b5f52f86-30e1-4a6b-bcf4-214f2e7b971e}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

AirLoopHVAC,
  Small heating and cooling furnace,      !- Name
  ,                                       !- Controller List Name
  Small heating and cooling furnaceAvailability Manager List, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Small heating and cooling furnace Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Node 3,                                 !- Supply Side Inlet Node Name
  Node 6,                                 !- Demand Side Outlet Node Name
  Small heating and cooling furnace Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Small heating and cooling furnace Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  Small heating and cooling furnace Supply Outlet Nodes, !- Name
  Furnace Outlet;                         !- Node Name 1

NodeList,
  Small heating and cooling furnace Demand Inlet Nodes, !- Name
  Node 5;                                 !- Node Name 1

Sizing:System,
  Small heating and cooling furnace,      !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.00000000000006,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Small heating and cooling furnaceAvailability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Small heating and cooling furnace Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Small heating and cooling furnace Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

BranchList,
  Small heating and cooling furnace Supply Branches, !- Name
  Small heating and cooling furnace Main Branch; !- Branch Name 1

Branch,
  Small heating and cooling furnace Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1,     !- Component Name 1
  Node 3,                                 !- Component Inlet Node Name 1
  Mixed Air,                              !- Component Outlet Node Name 1
  Fan:ConstantVolume,                     !- Component Object Type 2
  User defined fan 1,                     !- Component Name 2
  Mixed Air,                              !- Component Inlet Node Name 2
  Fan Outlet,                             !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  OS:Coil:Heating:Gas 1,                  !- Component Name 3
  Fan Outlet,                             !- Component Inlet Node Name 3
  Htg Coil Outlet,                        !- Component Outlet Node Name 3
  CoilSystem:Cooling:DX,                  !- Component Object Type 4
  Coil Cooling DX Single Speed 1 CoilSystem, !- Component Name 4
  Htg Coil Outlet,                        !- Component Inlet Node Name 4
  Furnace Outlet;                         !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  Air Loop HVAC Outdoor Air System 1,     !- Name
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Controller List Name
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Outdoor Air Equipment List Name
  Air Loop HVAC Outdoor Air System 1 Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  Air Loop HVAC Outdoor Air System 1 Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Controller Outdoor Air 1;               !- Controller Name 1

Controller:OutdoorAir,
  Controller Outdoor Air 1,               !- Name
  Node 21,                                !- Relief Air Outlet Node Name
  Node 3,                                 !- Return Air Node Name
  Mixed Air,                              !- Mixed Air Node Name
  Node 20,                                !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  Air Loop HVAC Outdoor Air System 1 Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Air Loop HVAC Outdoor Air System 1 Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Air Loop HVAC Outdoor Air System 1 Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 20;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Air Loop HVAC Outdoor Air System 1 Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Air Loop HVAC Outdoor Air System 1 Outdoor Air Mixer, !- Name
  Mixed Air,                              !- Mixed Air Node Name
  Node 20,                                !- Outdoor Air Stream Node Name
  Node 21,                                !- Relief Air Stream Node Name
  Node 3;                                 !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Mixed Air OS Default SPM,               !- Name
  Temperature,                            !- Control Variable
  Furnace Outlet,                         !- Reference Setpoint Node Name
  Mixed Air,                              !- Fan Inlet Node Name
  Fan Outlet,                             !- Fan Outlet Node Name
  Mixed Air;                              !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  User defined fan 1,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.945050783311959,                      !- Fan Total Efficiency
  311.3611375,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.697285851739198,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Mixed Air,                              !- Air Inlet Node Name
  Fan Outlet;                             !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Fan Outlet OS Default SPM,              !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.5555555555556,                       !- Maximum Supply Air Temperature {C}
  Single zone,                            !- Control Zone Name
  Node 1,                                 !- Zone Node Name
  Diffuser Outlet,                        !- Zone Inlet Node Name
  Fan Outlet;                             !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  OS:Coil:Heating:Gas 1,                  !- Name
  Always On Discrete 1,                   !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.796262383965282,                      !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Fan Outlet,                             !- Air Inlet Node Name
  Htg Coil Outlet,                        !- Air Outlet Node Name
  Htg Coil Outlet,                        !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:SingleZone:Reheat,
  Htg Coil Outlet OS Default SPM,         !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.5555555555556,                       !- Maximum Supply Air Temperature {C}
  Single zone,                            !- Control Zone Name
  Node 1,                                 !- Zone Node Name
  Diffuser Outlet,                        !- Zone Inlet Node Name
  Htg Coil Outlet;                        !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  Coil Cooling DX Single Speed 1 CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Htg Coil Outlet,                        !- DX Cooling Coil System Inlet Node Name
  Furnace Outlet,                         !- DX Cooling Coil System Outlet Node Name
  Furnace Outlet,                         !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Coil Cooling DX Single Speed 1;         !- Cooling Coil Name

Curve:Biquadratic,
  ptac_coil_clg_dx_1spd_clg_curve_f_of_temp 1, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  ptac_coil_clg_dx_1spd_clg_curve_f_of_flow 1, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  ptac_coil_clg_dx_1spd_energy_input_ratio_f_of_temp 1, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  ptac_coil_clg_dx_1spd_energy_input_ratio_f_of_flow 1, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  ptac_coil_clg_dx_1spd_part_load_fraction 1, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:SingleZone:Reheat,
  OS:SetpointManager:SingleZone:Reheat 1, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.5555555555556,                       !- Maximum Supply Air Temperature {C}
  Single zone,                            !- Control Zone Name
  Node 1,                                 !- Zone Node Name
  Diffuser Outlet,                        !- Zone Inlet Node Name
  Furnace Outlet;                         !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  Coil Cooling DX Single Speed 1,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3.83562367613374,                       !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Htg Coil Outlet,                        !- Air Inlet Node Name
  Furnace Outlet,                         !- Air Outlet Node Name
  ptac_coil_clg_dx_1spd_clg_curve_f_of_temp 1, !- Total Cooling Capacity Function of Temperature Curve Name
  ptac_coil_clg_dx_1spd_clg_curve_f_of_flow 1, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  ptac_coil_clg_dx_1spd_energy_input_ratio_f_of_temp 1, !- Energy Input Ratio Function of Temperature Curve Name
  ptac_coil_clg_dx_1spd_energy_input_ratio_f_of_flow 1, !- Energy Input Ratio Function of Flow Fraction Curve Name
  ptac_coil_clg_dx_1spd_part_load_fraction 1, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  1,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  ,                                       !- Evaporative Condenser Air Flow Rate {m3/s}
  ,                                       !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  5.6843418860808e-14,                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

AirLoopHVAC:SupplyPath,
  Small heating and cooling furnace Node 5 Supply Path, !- Name
  Node 5,                                 !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 5,                                 !- Inlet Node Name
  Diffuser Outlet;                        !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Small heating and cooling furnace Return Path, !- Name
  Node 6,                                 !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 6,                                 !- Outlet Node Name
  Node 10;                                !- Inlet Node Name 1

PlantLoop,
  Point-of-use Electricity Water Heater,  !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Point-of-use Electricity Water Heater Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 12,                                !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 11,                                !- Plant Side Inlet Node Name
  Node 12,                                !- Plant Side Outlet Node Name
  Point-of-use Electricity Water Heater Supply Branches, !- Plant Side Branch List Name
  Point-of-use Electricity Water Heater Supply Connector List, !- Plant Side Connector List Name
  Node 14,                                !- Demand Side Inlet Node Name
  Node 15,                                !- Demand Side Outlet Node Name
  Point-of-use Electricity Water Heater Demand Branches, !- Demand Side Branch List Name
  Point-of-use Electricity Water Heater Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Point-of-use Electricity Water Heater,  !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  48.8888888888889,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Point-of-use Electricity Water Heater Supply Branches, !- Name
  Point-of-use Electricity Water Heater Supply Inlet Branch, !- Branch Name 1
  Point-of-use Electricity Water Heater Supply Branch 1, !- Branch Name 2
  Point-of-use Electricity Water Heater Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Point-of-use Electricity Water Heater Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Point-of-use Electricity Water Heater Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Point-of-use Electricity Water Heater Supply Mixer; !- Connector Name 2

Connector:Splitter,
  Point-of-use Electricity Water Heater Supply Splitter, !- Name
  Point-of-use Electricity Water Heater Supply Inlet Branch, !- Inlet Branch Name
  Point-of-use Electricity Water Heater Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  Point-of-use Electricity Water Heater Supply Mixer, !- Name
  Point-of-use Electricity Water Heater Supply Outlet Branch, !- Outlet Branch Name
  Point-of-use Electricity Water Heater Supply Branch 1; !- Inlet Branch Name 1

Branch,
  Point-of-use Electricity Water Heater Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Pump Constant Speed 1,                  !- Component Name 1
  Node 11,                                !- Component Inlet Node Name 1
  Node 17;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Pump Constant Speed 1,                  !- Name
  Node 11,                                !- Inlet Node Name
  Node 17,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  89672.0076,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;                           !- Pump Control Type

Branch,
  Point-of-use Electricity Water Heater Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  Water Heater Mixed 1,                   !- Component Name 1
  Node 13,                                !- Component Inlet Node Name 1
  Node 18;                                !- Component Outlet Node Name 1

WaterHeater:Mixed,
  Water Heater Mixed 1,                   !- Name
  0.378500000000002,                      !- Tank Volume {m3}
  Point-of-use Electricity Water Heater Water Temp - 120.0F, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.98,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  0,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 13,                                !- Use Side Inlet Node Name
  Node 18,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint;            !- Source Side Flow Control Mode

Branch,
  Point-of-use Electricity Water Heater Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Point-of-use Electricity Water Heater Supply Outlet Pipe, !- Component Name 1
  Point-of-use Electricity Water Heater Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 12;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Point-of-use Electricity Water Heater Supply Outlet Pipe, !- Name
  Point-of-use Electricity Water Heater Supply Outlet Pipe Node, !- Inlet Node Name
  Node 12;                                !- Outlet Node Name

BranchList,
  Point-of-use Electricity Water Heater Demand Branches, !- Name
  Point-of-use Electricity Water Heater Demand Inlet Branch, !- Branch Name 1
  Point-of-use Electricity Water Heater Demand Branch 1, !- Branch Name 2
  Point-of-use Electricity Water Heater Demand Bypass Branch, !- Branch Name 3
  Point-of-use Electricity Water Heater Demand Outlet Branch; !- Branch Name 4

ConnectorList,
  Point-of-use Electricity Water Heater Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Point-of-use Electricity Water Heater Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Point-of-use Electricity Water Heater Demand Mixer; !- Connector Name 2

Connector:Splitter,
  Point-of-use Electricity Water Heater Demand Splitter, !- Name
  Point-of-use Electricity Water Heater Demand Inlet Branch, !- Inlet Branch Name
  Point-of-use Electricity Water Heater Demand Branch 1, !- Outlet Branch Name 1
  Point-of-use Electricity Water Heater Demand Bypass Branch; !- Outlet Branch Name 2

Connector:Mixer,
  Point-of-use Electricity Water Heater Demand Mixer, !- Name
  Point-of-use Electricity Water Heater Demand Outlet Branch, !- Outlet Branch Name
  Point-of-use Electricity Water Heater Demand Branch 1, !- Inlet Branch Name 1
  Point-of-use Electricity Water Heater Demand Bypass Branch; !- Inlet Branch Name 2

Branch,
  Point-of-use Electricity Water Heater Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Point-of-use Electricity Water Heater Demand Inlet Pipe, !- Component Name 1
  Node 14,                                !- Component Inlet Node Name 1
  Point-of-use Electricity Water Heater Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Point-of-use Electricity Water Heater Demand Inlet Pipe, !- Name
  Node 14,                                !- Inlet Node Name
  Point-of-use Electricity Water Heater Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Point-of-use Electricity Water Heater Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 16,                                !- Component Inlet Node Name 1
  Node 19;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 16,                                !- Inlet Node Name
  Node 19,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Utility 1 Water Fixture 1,              !- Water Use Equipment Name 1
  Utility 1 Water Fixture 2;              !- Water Use Equipment Name 2

WaterUse:Equipment,
  Utility 1 Water Fixture 1,              !- Name
  General,                                !- End-Use Subcategory
  1.68222222222222e-05,                   !- Peak Flow Rate {m3/s}
  Building Water Use,                     !- Flow Rate Fraction Schedule Name
  6.056 L/s Toilet mixed temp 40.0F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Single zone;                            !- Zone Name

WaterUse:Equipment,
  Utility 1 Water Fixture 2,              !- Name
  General,                                !- End-Use Subcategory
  1.7525e-05,                             !- Peak Flow Rate {m3/s}
  Building Water Use,                     !- Flow Rate Fraction Schedule Name
  0.06309 m^3/hr Faucet mixed temp 100.0F, !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Single zone;                            !- Zone Name

Branch,
  Point-of-use Electricity Water Heater Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Point-of-use Electricity Water Heater Demand Bypass Pipe, !- Component Name 1
  Point-of-use Electricity Water Heater Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Point-of-use Electricity Water Heater Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Point-of-use Electricity Water Heater Demand Bypass Pipe, !- Name
  Point-of-use Electricity Water Heater Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Point-of-use Electricity Water Heater Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Point-of-use Electricity Water Heater Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Point-of-use Electricity Water Heater Demand Outlet Pipe, !- Component Name 1
  Point-of-use Electricity Water Heater Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 15;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Point-of-use Electricity Water Heater Demand Outlet Pipe, !- Name
  Point-of-use Electricity Water Heater Demand Outlet Pipe Node, !- Inlet Node Name
  Node 15;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Point-of-use Electricity Water Heater Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Point-of-use Electricity Water Heater Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Point-of-use Electricity Water Heater Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Point-of-use Electricity Water Heater Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Point-of-use Electricity Water Heater Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  Water Heater Mixed 1;                   !- Equipment Name 1

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  NREL east entrance building,            !- Name
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829;                                   !- Elevation {m}

SizingPeriod:DesignDay,
  Denver Centennial  Golden   N Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.025;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Denver Centennial  Golden   N Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  20.2,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  16.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.025;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Denver Centennial  Golden   N Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  59700,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.025;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Denver Centennial  Golden   N Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.025;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Denver Centennial  Golden   N Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -18.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -18.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Denver Centennial  Golden   N Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  3.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  3.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  12.2,                                   !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  Denver Centennial  Golden   N Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -10.9,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -21.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Plenum,                                 !- Name
  Level 0 Ceiling Plenum Zone;            !- Zone Name 1

ZoneInfiltration:DesignFlowRate,
  Space Type 1 Leaky Bldg Infiltration 1.55496994730533 percent reduction, !- Name
  Plenum,                                 !- Zone or ZoneList Name
  Infiltration Schedule 100% 24/7-365,    !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00150030225800307,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Curve:Biquadratic,
  coil_clg_dx_2spd_clg_curve_f_of_temp,   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  coil_clg_dx_2spd_clg_lowspd_curve_f_of_temp, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  coil_clg_dx_2spd_energy_input_ratio_f_of_temp, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  coil_clg_dx_2spd_energy_lowspd_input_ratio_f_of_flow, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  ptac_coil_clg_dx_1spd_clg_curve_f_of_temp, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  ptac_coil_clg_dx_1spd_energy_input_ratio_f_of_temp, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  pthp_coil_htg_dx_1spd_energy_input_ratio_f_of_temp, !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  pthp_coil_htg_dx_1spd_htg_curve_f_of_flow, !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  pthp_coil_htg_dx_1spd_htg_curve_f_of_temp, !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x {BasedOnField A2}
  20;                                     !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  coil_clg_dx_2spd_clg_curve_f_of_flow,   !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  coil_clg_dx_2spd_energy_input_ratio_f_of_flow, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  coil_clg_dx_2spd_part_load_fraction,    !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  ptac_coil_clg_dx_1spd_clg_curve_f_of_flow, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  ptac_coil_clg_dx_1spd_energy_input_ratio_f_of_flow, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  ptac_coil_clg_dx_1spd_part_load_fraction, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  pthp_coil_htg_dx_1spd_energy_input_ratio_f_of_flow, !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  pthp_coil_htg_dx_1spd_part_load_fraction, !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  Point-of-use Electricity Water Heater Water Temp - 120.0F, !- Schedule Name
  Node 12;                                !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Name
  Daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Electric Equipment Electric Power, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:Gas,                  !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:Gas,                            !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,                            !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,                       !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Gas:Facility,                           !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:Gas,                  !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:Gas,                            !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:Gas,                            !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:Gas,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:Gas,                       !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter,
  Electricity:Facility,                   !- Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Daily;                                  !- Reporting Frequency
